# Omni-Compass on top of a distribution grid's own voltage control (pandapower, SimBench)

> © 2026 Dubra Software Inc. / The Omni-Compass LLC. All rights reserved. **Evaluation and Simulation use only.** Any commercial use, commercialization, monetization, production use, redistribution or hosted service of any part of Omni-Compass requires a signed, paid Omni-Compass Enterprise License from Dubra Software Inc. / The Omni-Compass LLC. Every copy, export, report and printout carries this notice with `LICENSE`, `NOTICE` and `DISCLOSURES.md`. `SPDX-License-Identifier: LicenseRef-OmniCompass-Evaluation-1.0` All patents, copyrights and trademarks filed in the USA. www.omni-compass.com

pandapower (Fraunhofer IEE, University of Kassel) solves every AC power flow; SimBench gives the grids and their year of measured-shape profiles. Native: the substation's tap changer holding its busbar at 1.00 per unit. Omni: the compass law on top of that setpoint, inside [0.97, 1.03], reading the worst voltage margin in the grid. Evidence class: an independent recognized simulator and data set (not our model).

## 1-MV-comm--1-sw, loads ZIP (40% Z, 30% I, 30% P)

8784 steps of 1 h. Omni handed the setpoint back: yes. Setpoint changes Omni made (hour, new setpoint, lowest and highest bus): [(168, 0.985, 0.9931, 1.025), (7905, 1.0, 0.9717, 1.025)]; each change is one tap on each of the 2 substation transformers, the hand-back at 90% of the year included. Worst power balance of any solved step: 1.7e+00 MW.

| | native | omni | Change | Reading |
|---|---:|---:|---:|---|
| energy the loads drew (MWh) | 58647.5 | 57797.1 | -1.45% | lower (toward its aim) |
| line and transformer losses (MWh) | 570.667 | 565.903 | -0.83% | lower (toward its aim) |
| net import from the upstream grid (MWh; negative: the grid exports) | 5872.8 | 5017.57 | -14.56% | lower (toward its aim) |
| solar and wind fed in (MWh) | 51394.1 | 51394.1 | +0.00% | shown |
| bus-steps outside 0.95-1.05 per unit (share) | 0 | 0 | +0 | same |
| tap operations (wear) | 1528 | 980 | -35.86% | lower (toward its aim) |
| lowest voltage seen (per unit) | 0.977328 | 0.963038 | -1.46% | shown |
| highest voltage seen (per unit) | 1.03228 | 1.03228 | +0.00% | shown |
| busbar setpoint, mean over the year (per unit) | 1 | 0.986788 | -1.32% | shown |

## 1-MV-comm--1-sw, loads constant power (SimBench as shipped)

8784 steps of 1 h. Omni handed the setpoint back: yes. Setpoint changes Omni made (hour, new setpoint, lowest and highest bus): [(168, 0.985, 0.9931, 1.025), (7905, 1.0, 0.9713, 1.025)]; each change is one tap on each of the 2 substation transformers, the hand-back at 90% of the year included. Worst power balance of any solved step: 1.7e+00 MW.

| | native | omni | Change | Reading |
|---|---:|---:|---:|---|
| energy the loads drew (MWh) | 58971.1 | 58971.1 | +0.00% | same |
| line and transformer losses (MWh) | 571.93 | 569.625 | -0.40% | lower (toward its aim) |
| net import from the upstream grid (MWh; negative: the grid exports) | 6197.68 | 6195.38 | -0.04% | lower (toward its aim) |
| solar and wind fed in (MWh) | 51394.1 | 51394.1 | +0.00% | shown |
| bus-steps outside 0.95-1.05 per unit (share) | 0 | 0 | +0 | same |
| tap operations (wear) | 1660 | 1148 | -30.84% | lower (toward its aim) |
| lowest voltage seen (per unit) | 0.976861 | 0.962193 | -1.50% | shown |
| highest voltage seen (per unit) | 1.03235 | 1.03235 | +0.00% | shown |
| busbar setpoint, mean over the year (per unit) | 1 | 0.986788 | -1.32% | shown |

---

*© 2026 Dubra Software Inc. / The Omni-Compass LLC. All rights reserved. **Evaluation and Simulation use only.** Any commercial use, commercialization, monetization, production use, redistribution or hosted service of any part of Omni-Compass requires a signed, paid Omni-Compass Enterprise License from Dubra Software Inc. / The Omni-Compass LLC. Every copy, export, report and printout carries this notice with `LICENSE`, `NOTICE` and `DISCLOSURES.md`. All patents, copyrights and trademarks filed in the USA. www.omni-compass.com*
