# Omni-Compass on top of a distribution grid's own voltage control (pandapower, SimBench)

> © 2026 Dubra Software Inc. / The Omni-Compass LLC. All rights reserved. **Evaluation and Simulation use only.** Any commercial use, commercialization, monetization, production use, redistribution or hosted service of any part of Omni-Compass requires a signed, paid Omni-Compass Enterprise License from Dubra Software Inc. / The Omni-Compass LLC. Every copy, export, report and printout carries this notice with `LICENSE`, `NOTICE` and `DISCLOSURES.md`. `SPDX-License-Identifier: LicenseRef-OmniCompass-Evaluation-1.0` All patents, copyrights and trademarks filed in the USA. www.omni-compass.com

pandapower (Fraunhofer IEE, University of Kassel) solves every AC power flow; SimBench gives the grids and their year of measured-shape profiles. Native: the substation's tap changer holding its busbar at 1.00 per unit. Omni: the compass law on top of that setpoint, inside [0.97, 1.03], reading the worst voltage margin in the grid. Evidence class: an independent recognized simulator and data set (not our model).

## 1-MV-comm--0-sw, loads ZIP (40% Z, 30% I, 30% P)

8784 steps of 1 h. Omni handed the setpoint back: yes. Setpoint changes Omni made (hour, new setpoint, lowest and highest bus): [(168, 0.985, 0.9936, 1.025), (7905, 1.0, 0.9711, 1.025)]; each change is one tap on each of the 2 substation transformers, the hand-back at 90% of the year included. Worst power balance of any solved step: 1.2e-08 MW.

| | native | omni | Change | Reading |
|---|---:|---:|---:|---|
| energy the loads drew (MWh) | 57370.9 | 56519.3 | -1.48% | lower (toward its aim) |
| line and transformer losses (MWh) | 540.785 | 535.585 | -0.96% | lower (toward its aim) |
| net import from the upstream grid (MWh; negative: the grid exports) | 29232.3 | 28375.4 | -2.93% | lower (toward its aim) |
| solar and wind fed in (MWh) | 28679.4 | 28679.4 | +0.00% | shown |
| bus-steps outside 0.95-1.05 per unit (share) | 0 | 0 | +0 | same |
| tap operations (wear) | 1728 | 1148 | -33.56% | lower (toward its aim) |
| lowest voltage seen (per unit) | 0.977252 | 0.962942 | -1.46% | shown |
| highest voltage seen (per unit) | 1.04699 | 1.04699 | +0.00% | shown |
| busbar setpoint, mean over the year (per unit) | 1 | 0.986788 | -1.32% | shown |

## 1-MV-comm--0-sw, loads constant power (SimBench as shipped)

8784 steps of 1 h. Omni handed the setpoint back: yes. Setpoint changes Omni made (hour, new setpoint, lowest and highest bus): [(168, 0.985, 0.9936, 1.025), (7905, 1.0, 0.9707, 1.025)]; each change is one tap on each of the 2 substation transformers, the hand-back at 90% of the year included. Worst power balance of any solved step: 5.4e-09 MW.

| | native | omni | Change | Reading |
|---|---:|---:|---:|---|
| energy the loads drew (MWh) | 57626 | 57626 | +0.00% | same |
| line and transformer losses (MWh) | 542.501 | 539.624 | -0.53% | lower (toward its aim) |
| net import from the upstream grid (MWh; negative: the grid exports) | 29489 | 29486.1 | -0.01% | lower (toward its aim) |
| solar and wind fed in (MWh) | 28679.4 | 28679.4 | +0.00% | shown |
| bus-steps outside 0.95-1.05 per unit (share) | 0 | 0 | +0 | same |
| tap operations (wear) | 1824 | 1260 | -30.92% | lower (toward its aim) |
| lowest voltage seen (per unit) | 0.976803 | 0.962128 | -1.50% | shown |
| highest voltage seen (per unit) | 1.04731 | 1.04731 | +0.00% | shown |
| busbar setpoint, mean over the year (per unit) | 1 | 0.986788 | -1.32% | shown |

---

*© 2026 Dubra Software Inc. / The Omni-Compass LLC. All rights reserved. **Evaluation and Simulation use only.** Any commercial use, commercialization, monetization, production use, redistribution or hosted service of any part of Omni-Compass requires a signed, paid Omni-Compass Enterprise License from Dubra Software Inc. / The Omni-Compass LLC. Every copy, export, report and printout carries this notice with `LICENSE`, `NOTICE` and `DISCLOSURES.md`. All patents, copyrights and trademarks filed in the USA. www.omni-compass.com*
